<!DOCTYPE html>
<html lang="" xml:lang="">
<head>

  <meta charset="utf-8" />
  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
  <title>4 Requirements for the different classes of software | The regulation of medical devices involving software in the EU</title>
  <meta name="description" content="4 Requirements for the different classes of software | The regulation of medical devices involving software in the EU" />
  <meta name="generator" content="bookdown 0.22 and GitBook 2.6.7" />

  <meta property="og:title" content="4 Requirements for the different classes of software | The regulation of medical devices involving software in the EU" />
  <meta property="og:type" content="book" />
  
  
  
  

  <meta name="twitter:card" content="summary" />
  <meta name="twitter:title" content="4 Requirements for the different classes of software | The regulation of medical devices involving software in the EU" />
  
  
  

<meta name="author" content="Mathijs van Westendorp" />


<meta name="date" content="2021-08-08" />

  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="apple-mobile-web-app-capable" content="yes" />
  <meta name="apple-mobile-web-app-status-bar-style" content="black" />
  
  
<link rel="prev" href="sec-Classification-of-medical.html"/>
<link rel="next" href="sec-Certificates-in-the.html"/>
<script src="assets/jquery-2.2.3/jquery.min.js"></script>
<link href="assets/gitbook-2.6.7/css/style.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-table.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-bookdown.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-highlight.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-search.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-fontsettings.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-clipboard.css" rel="stylesheet" />









<script src="assets/accessible-code-block-0.0.1/empty-anchor.js"></script>
<link href="assets/anchor-sections-1.0.1/anchor-sections.css" rel="stylesheet" />
<script src="assets/anchor-sections-1.0.1/anchor-sections.js"></script>




</head>

<body>



  <div class="book without-animation with-summary font-size-2 font-family-1" data-basepath=".">

    <div class="book-summary">
      <nav role="navigation">

<ul class="summary">
<li class="chapter" data-level="" data-path="index.html"><a href="index.html"><i class="fa fa-check"></i>Abstract</a></li>
<li class="chapter" data-level="1" data-path="introduction.html"><a href="introduction.html"><i class="fa fa-check"></i><b>1</b> Introduction</a></li>
<li class="chapter" data-level="2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html"><i class="fa fa-check"></i><b>2</b> Software, Artificial Intelligence and Medical Devices</a><ul>
<li class="chapter" data-level="2.1" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#medical-devices-and-software"><i class="fa fa-check"></i><b>2.1</b> Medical devices and software</a><ul>
<li class="chapter" data-level="2.1.1" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#software-medical-devices-under-the-medical-device-directive"><i class="fa fa-check"></i><b>2.1.1</b> Software &amp; medical devices under the Medical Device Directive</a></li>
<li class="chapter" data-level="2.1.2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#software-medical-devices-under-the-medical-device-regulation"><i class="fa fa-check"></i><b>2.1.2</b> Software &amp; medical devices under the Medical Device Regulation</a></li>
</ul></li>
<li class="chapter" data-level="2.2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#intended-medical-purpose-of-software"><i class="fa fa-check"></i><b>2.2</b> Intended medical purpose of software</a></li>
</ul></li>
<li class="chapter" data-level="3" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html"><i class="fa fa-check"></i><b>3</b> Classification of medical device software</a><ul>
<li class="chapter" data-level="3.1" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#classification-based-on-risk"><i class="fa fa-check"></i><b>3.1</b> Classification based on risk</a></li>
<li class="chapter" data-level="3.2" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#hardware-vs-software-based-classification"><i class="fa fa-check"></i><b>3.2</b> Hardware vs software based classification</a><ul>
<li class="chapter" data-level="3.2.1" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#medical-device-directive"><i class="fa fa-check"></i><b>3.2.1</b> Medical device directive</a></li>
<li class="chapter" data-level="3.2.2" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#medical-device-regulation"><i class="fa fa-check"></i><b>3.2.2</b> Medical device regulation</a></li>
</ul></li>
<li class="chapter" data-level="3.3" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#classifying-software"><i class="fa fa-check"></i><b>3.3</b> Classifying software</a></li>
</ul></li>
<li class="chapter" data-level="4" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html"><i class="fa fa-check"></i><b>4</b> Requirements for the different classes of software</a><ul>
<li class="chapter" data-level="4.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#requirements-per-class"><i class="fa fa-check"></i><b>4.1</b> Requirements per class</a><ul>
<li class="chapter" data-level="4.1.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-i"><i class="fa fa-check"></i><b>4.1.1</b> Class I</a></li>
<li class="chapter" data-level="4.1.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-iia"><i class="fa fa-check"></i><b>4.1.2</b> Class IIa</a></li>
<li class="chapter" data-level="4.1.3" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-iib-iii"><i class="fa fa-check"></i><b>4.1.3</b> Class IIb-III</a></li>
</ul></li>
<li class="chapter" data-level="4.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#subsec:GSPR"><i class="fa fa-check"></i><b>4.2</b> General safety and performance requirements (GSPR)</a><ul>
<li class="chapter" data-level="4.2.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#safety-and-performance-of-software"><i class="fa fa-check"></i><b>4.2.1</b> Safety and performance of software</a></li>
<li class="chapter" data-level="4.2.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#quality-management-for-software"><i class="fa fa-check"></i><b>4.2.2</b> Quality management for software</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="5" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html"><i class="fa fa-check"></i><b>5</b> Certificates in the Medical Device Regulation</a><ul>
<li class="chapter" data-level="5.1" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#declaration-of-conformity"><i class="fa fa-check"></i><b>5.1</b> Declaration of conformity</a></li>
<li class="chapter" data-level="5.2" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-technical-documentation-assessment-certificate-td-certificate"><i class="fa fa-check"></i><b>5.2</b> EU technical documentation assessment certificate (TD-certificate)</a></li>
<li class="chapter" data-level="5.3" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-quality-management-system-certificate-qms-certificate"><i class="fa fa-check"></i><b>5.3</b> EU quality management system certificate (QMS-certificate)</a></li>
<li class="chapter" data-level="5.4" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#subsec:Type-examination"><i class="fa fa-check"></i><b>5.4</b> EU Type-examination certificate (TE-certificate)</a></li>
<li class="chapter" data-level="5.5" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-quality-assurance-certificate-qa-certificate"><i class="fa fa-check"></i><b>5.5</b> EU quality assurance certificate (QA-certificate)</a></li>
<li class="chapter" data-level="5.6" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#product-verification-certificate-pv-certificate"><i class="fa fa-check"></i><b>5.6</b> Product verification certificate (PV-certificate)</a></li>
<li class="chapter" data-level="5.7" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#certificate-of-free-sale"><i class="fa fa-check"></i><b>5.7</b> Certificate of free sale</a></li>
</ul></li>
<li class="chapter" data-level="6" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html"><i class="fa fa-check"></i><b>6</b> Equivalence procedure and Common Specification for software</a><ul>
<li class="chapter" data-level="6.1" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html#software-modification-and-the-equivalency-procedure"><i class="fa fa-check"></i><b>6.1</b> Software modification and the equivalency procedure</a></li>
<li class="chapter" data-level="6.2" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html#a-common-specification-or-future-amendments-for-ai"><i class="fa fa-check"></i><b>6.2</b> A Common Specification or future amendments for AI?</a></li>
</ul></li>
<li class="chapter" data-level="7" data-path="conclusion.html"><a href="conclusion.html"><i class="fa fa-check"></i><b>7</b> Conclusion</a></li>
<li class="chapter" data-level="" data-path="references.html"><a href="references.html"><i class="fa fa-check"></i>References</a></li>
</ul>

      </nav>
    </div>

    <div class="book-body">
      <div class="body-inner">
        <div class="book-header" role="navigation">
          <h1>
            <i class="fa fa-circle-o-notch fa-spin"></i><a href="./">The regulation of medical devices involving software in the EU</a>
          </h1>
        </div>

        <div class="page-wrapper" tabindex="-1" role="main">
          <div class="page-inner">

            <section class="normal" id="section-">
<div id="requirements-for-the-different-classes-of-software" class="section level1">
<h1><span class="header-section-number">4</span> Requirements for the different classes of software</h1>
<p>The Regulation leads to a higher classification for standalone software compared to the Directive. Therefore, it is important to assess the consequences of a higher classification for medical device software under the Medical Device Regulation. The assessment is subdivided in an analysis of the required certificates per class, the general requirements that are relevant for software, and (in section <a href="sec-Certificates-in-the.html#sec:Certificates-in-the" reference-type="ref" reference="5">5</a>) the requirements for each certificate.<a href="#fn70" class="footnote-ref" id="fnref70"><sup>70</sup></a></p>
<div id="requirements-per-class" class="section level2">
<h2><span class="header-section-number">4.1</span> Requirements per class</h2>
<p>The different procedures and requirements for the different classes of medical devices are in different Annexes in the Directive and the Regulation. As discussed above, medical devices are classified into one of 4 classes: class I, IIa, IIb and III.<a href="#fn71" class="footnote-ref" id="fnref71"><sup>71</sup></a> The Annexes that are applicable per class are given in article 52 of the Regulation, see table <a href="requirements-for-the-different-classes-of-software.html#tab:Annexes-per-class" reference-type="ref" reference="tab:Annexes-per-class">1</a>.<a href="#fn72" class="footnote-ref" id="fnref72"><sup>72</sup></a></p>
<div id="tab:Annexes-per-class">
<table>
<caption>Articles indicating the Annexes per class of medical device<span id="tab:Annexes-per-class" label="tab:Annexes-per-class">tab:Annexes-per-class</span></caption>
<thead>
<tr class="header">
<th align="left">Class</th>
<th align="left">Directive</th>
<th align="left">Regulation</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td align="left">I</td>
<td align="left">11(5)</td>
<td align="left">52(7)</td>
</tr>
<tr class="even">
<td align="left">IIa</td>
<td align="left">11(2)</td>
<td align="left">52(6)</td>
</tr>
<tr class="odd">
<td align="left">IIb</td>
<td align="left">11(3)</td>
<td align="left">52(4)</td>
</tr>
<tr class="even">
<td align="left">III</td>
<td align="left">11(1)</td>
<td align="left">52(3)</td>
</tr>
</tbody>
</table>
</div>
<p>Considering that the relevant annexes contain long lists of requirements where it is not immediately clear to which class these apply, we will first consider the necessary declaration or certificates for each class. While these certificates need to be issued before a medical device can go to market, higher classed devices require ongoing oversight on the compliance of the manufacturer and products with the certificates that were issued, which is discussed in conjunction with those specific certificates.</p>
<div id="class-i" class="section level3">
<h3><span class="header-section-number">4.1.1</span> Class I</h3>
<p>The requirements for the technical documentation are given in Annex II and Annex III indicate that the post-marketing surveillance is documented by the manufacturer. All Medical devices need to comply with both of these Annexes.<a href="#fn73" class="footnote-ref" id="fnref73"><sup>73</sup></a> The requirements for class I devices can be met by a manufacturer without the need for involving an external party. It requires a declaration of conformity made by the manufacturer in which it declares that it has a technical documentation and quality management system, which are compliant with the requirements in the Regulation.<a href="#fn74" class="footnote-ref" id="fnref74"><sup>74</sup></a> For sterile devices that are a subcategory of class I devices there is an assessment of the compliance with the Regulation by a notified body, which leads to a certificate as a basis for market access.</p>
</div>
<div id="class-iia" class="section level3">
<h3><span class="header-section-number">4.1.2</span> Class IIa</h3>
<p>Devices of class IIa and higher require a certificate in addition to the declaration of conformity.<a href="#fn75" class="footnote-ref" id="fnref75"><sup>75</sup></a> Notified bodies issue these certificates for which Annex XII contains the general requirements and minimum content.<a href="#fn76" class="footnote-ref" id="fnref76"><sup>76</sup></a> For devices in class IIa there are two options for obtaining a certificate of conformity.<a href="#fn77" class="footnote-ref" id="fnref77"><sup>77</sup></a> The first option requires a technical document assessment certificate (TD-certificate)<span class="citation"><a href="#fn78" class="footnote-ref" id="fnref78"><sup>78</sup></a></span> and a quality management system certificate (QMS-certificate).<a href="#fn79" class="footnote-ref" id="fnref79"><sup>79</sup></a> The second option is a quality assurance certificate (QA-certificate)<a href="#fn80" class="footnote-ref" id="fnref80"><sup>80</sup></a> or a product verification certificate (PV-certificate).<a href="#fn81" class="footnote-ref" id="fnref81"><sup>81</sup></a> In addition, the second option requires the presence of the technical documentation (TD-certificate) and quality management system certificate (QMS-certificate) as prescribed by those respective certificates.</p>
</div>
<div id="class-iib-iii" class="section level3">
<h3><span class="header-section-number">4.1.3</span> Class IIb-III</h3>
<p>Class IIb and III devices require a different mix of certificates compared to class IIa devices. Like class IIa, manufactures have a choice between two options for obtaining a certificate of conformity for class IIb and III devices.<a href="#fn82" class="footnote-ref" id="fnref82"><sup>82</sup></a> The first option is a EU quality management system certificate (QMS-certificate)<span class="citation"><a href="#fn83" class="footnote-ref" id="fnref83"><sup>83</sup></a></span> and an EU technical documentation assessment certificate (TD-certificate).<a href="#fn84" class="footnote-ref" id="fnref84"><sup>84</sup></a> The second option is an EU type-examination certificate (TE-certificate)<span class="citation"><a href="#fn85" class="footnote-ref" id="fnref85"><sup>85</sup></a></span> in combination with either an EU quality assurance certificate (QA-certificate)<span class="citation"><a href="#fn86" class="footnote-ref" id="fnref86"><sup>86</sup></a></span> or an EU product verification certificate (PV-certificate).<a href="#fn87" class="footnote-ref" id="fnref87"><sup>87</sup></a></p>
<table>
<caption>Certificate per class</caption>
<thead>
<tr class="header">
<th></th>
<th align="center">Documentation</th>
<th align="center">Design / Production</th>
<th align="center">Product</th>
<th></th>
<th></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>I</td>
<td align="center">declaration</td>
<td align="center">declaration</td>
<td align="center"></td>
<td></td>
<td></td>
</tr>
<tr class="even">
<td>IIa</td>
<td align="center">TD<sup>1,2</sup></td>
<td align="center">QMS<sup>1,2</sup></td>
<td align="center">TE<sup>2</sup></td>
<td>QA<sup>2</sup></td>
<td></td>
</tr>
<tr class="odd">
<td>IIb</td>
<td align="center">TD<sup>1,2</sup></td>
<td align="center">QMS<sup>1,2</sup></td>
<td align="center">TE<sup>2</sup></td>
<td>QA<sup>2</sup></td>
<td></td>
</tr>
<tr class="even">
<td>III</td>
<td align="center">TD<sup>1,2</sup></td>
<td align="center">QMS<sup>1,2</sup></td>
<td align="center">TE<sup>2,3</sup></td>
<td>QA<sup>2</sup></td>
<td>PV<sup>3</sup></td>
</tr>
</tbody>
</table>
</div>
</div>
<div id="subsec:GSPR" class="section level2" label="subsec:GSPR">
<h2><span class="header-section-number">4.2</span> General safety and performance requirements (GSPR)</h2>
<p>Given the objective of the Regulation to ensure that patients have access to safe and performant devices, all devices must meet the general safety and performance requirements (GSPR) in Annex I,<span class="citation"><a href="#fn88" class="footnote-ref" id="fnref88"><sup>88</sup></a></span> including software. The GSPR state that <em>’Devices shall achieve the performance intended by their manufacturer and shall be designed and manufactured in such a way that, during normal conditions of use, they are suitable for their intended purpose</em>’.<a href="#fn89" class="footnote-ref" id="fnref89"><sup>89</sup></a> The GSPR aim to reduce risks as far as possible without adversely affecting the benefit-risk ratio.<a href="#fn90" class="footnote-ref" id="fnref90"><sup>90</sup></a> The requirements in the GSPR concern the documentation, risk management system, design, manufacturing and the information to be supplied with the device.<a href="#fn91" class="footnote-ref" id="fnref91"><sup>91</sup></a> As these are general requirements, the different certificates discussed in section <a href="sec-Certificates-in-the.html#sec:Certificates-in-the" reference-type="ref" reference="5">5</a> contain more detailed and comprehensive requirements.</p>
<div id="safety-and-performance-of-software" class="section level3">
<h3><span class="header-section-number">4.2.1</span> Safety and performance of software</h3>
<p>The (clinical) performance of software is the ability of a device to achieve its intended purpose.<a href="#fn92" class="footnote-ref" id="fnref92"><sup>92</sup></a><span class="citation"><a href="#fn93" class="footnote-ref" id="fnref93"><sup>93</sup></a></span> To establish the performance of a device there needs to be sufficient clinical evidence of whether the device is safe and its performance towards achieving the intended purpose.<a href="#fn94" class="footnote-ref" id="fnref94"><sup>94</sup></a> For software this means that it needs to be properly designed, with specifically considering that it has a proper connection system and sufficient interoperability.<a href="#fn95" class="footnote-ref" id="fnref95"><sup>95</sup></a> Software must be designed taking into account specific features of the platform and external factors related to its use.<a href="#fn96" class="footnote-ref" id="fnref96"><sup>96</sup></a> The software should reduce risk by design as much as reasonably possible. This includes that the IT environment in which the software operates must allow its proper functioning.<a href="#fn97" class="footnote-ref" id="fnref97"><sup>97</sup></a> The IT environment includes the hardware, network and security that are used.<a href="#fn98" class="footnote-ref" id="fnref98"><sup>98</sup></a> When designing a device the manufacturer should take the technical knowledge of the user into account, including this as part of its validation process.</p>
<p>Software that performs a diagnostic or measuring function must be designed and verified to have sufficient accuracy, precision and stability by using the appropriate scientific and technical methods.<a href="#fn99" class="footnote-ref" id="fnref99"><sup>99</sup></a> The design, verification and validation are aimed at eliminating or at least reduce risks related to use error.<a href="#fn100" class="footnote-ref" id="fnref100"><sup>100</sup></a> In addition, the risk of side-effects needs to be minimised, which for software means reducing bugs as much as possible.<a href="#fn101" class="footnote-ref" id="fnref101"><sup>101</sup></a> From this it follows that the risk of applying software or AI outside of their intended use case should be prevented by design. As such there needs to be a system in place to assess the quality of the device on these aspects.</p>
</div>
<div id="quality-management-for-software" class="section level3">
<h3><span class="header-section-number">4.2.2</span> Quality management for software</h3>
<p>There must be a quality management system that provides guarantees that the software is ‘<em>designed to ensure repeatability, reliability and performance in line with their intended use</em>’.<a href="#fn102" class="footnote-ref" id="fnref102"><sup>102</sup></a> These quality management processes are very important in in software development for obtaining the desired repeatability, reliability and performance. As such, quality is a combination of these three aspects. Looking at performance there are different performance metrics, the choice of an appropriate measure is very important. The MDCG has divided the performance into different categories. The technical or analytical performance is based on evidence generated during verification and validation (part of GMP) or by new evidence through new data(sources).<a href="#fn103" class="footnote-ref" id="fnref103"><sup>103</sup></a> The clinical performance, in essence some descriptive statistics coming from either prospective or retrospective studies depending on the context.<a href="#fn104" class="footnote-ref" id="fnref104"><sup>104</sup></a></p>
<p>Therefore, the Regulation’s general requirements concerning risk management and risk control measures are very relevant for software.<a href="#fn105" class="footnote-ref" id="fnref105"><sup>105</sup></a> Specific requirements for software are that it is developed and manufactured according to the state of the art concerning principles of development life cycle, risk management, verification and validation.<a href="#fn106" class="footnote-ref" id="fnref106"><sup>106</sup></a> The first two are quite self explanatory, but the verification and validation require some further detailing in the context of software. Given that it is an explicit requirement for the TD-certificate, the verification and validation are further discussed there.</p>

</div>
</div>
</div>
<div class="footnotes">
<hr />
<ol start="70">
<li id="fn70"><p>Only the requirements in Annex I apply to devices that are manufactured and used within health institutions and the conditions mentioned in are met.<a href="requirements-for-the-different-classes-of-software.html#fnref70" class="footnote-back">↩︎</a></p></li>
<li id="fn71"><p>Art 51(1) <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref71" class="footnote-back">↩︎</a></p></li>
<li id="fn72"><p>Art 52 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref72" class="footnote-back">↩︎</a></p></li>
<li id="fn73"><p>Art 10, Annex II, Annex III <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref73" class="footnote-back">↩︎</a></p></li>
<li id="fn74"><p>Art 52 (7) jo. art 19, Annex IV <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref74" class="footnote-back">↩︎</a></p></li>
<li id="fn75"><p>Art 10(6) <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref75" class="footnote-back">↩︎</a></p></li>
<li id="fn76"><p>Annex XII <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref76" class="footnote-back">↩︎</a></p></li>
<li id="fn77"><p>Art 52(6) <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref77" class="footnote-back">↩︎</a></p></li>
<li id="fn78"><p>Art 52(6) jo. Annex IX, section 4, 4.9 ibid.<a href="requirements-for-the-different-classes-of-software.html#fnref78" class="footnote-back">↩︎</a></p></li>
<li id="fn79"><p>Annex IX, chapter I, 2.3 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref79" class="footnote-back">↩︎</a></p></li>
<li id="fn80"><p>refers to ‘<em>a certificate pursuant to this Part of this Annex</em>’ which according to is an ‘<em>EU quality assurance certificate</em>’.<a href="requirements-for-the-different-classes-of-software.html#fnref80" class="footnote-back">↩︎</a></p></li>
<li id="fn81"><p>refers to ‘<em>a certificate pursuant to this Part of this Annex</em>’ which according to is an ‘<em>EU product verification certificate</em>’.<a href="requirements-for-the-different-classes-of-software.html#fnref81" class="footnote-back">↩︎</a></p></li>
<li id="fn82"><p>Art 52(4) &amp; 52(3) <span class="citation">ibid</span> respectively.<a href="requirements-for-the-different-classes-of-software.html#fnref82" class="footnote-back">↩︎</a></p></li>
<li id="fn83"><p>Annex IX, chapter I, 2.3 ibid.<a href="requirements-for-the-different-classes-of-software.html#fnref83" class="footnote-back">↩︎</a></p></li>
<li id="fn84"><p>Annex IX, chapter II, 4 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref84" class="footnote-back">↩︎</a></p></li>
<li id="fn85"><p>Annex X ibid.<a href="requirements-for-the-different-classes-of-software.html#fnref85" class="footnote-back">↩︎</a></p></li>
<li id="fn86"><p>Annex XI, part A, 6.3 ibid.<a href="requirements-for-the-different-classes-of-software.html#fnref86" class="footnote-back">↩︎</a></p></li>
<li id="fn87"><p>Annex XI, part B, 15.2 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref87" class="footnote-back">↩︎</a></p></li>
<li id="fn88"><p>Art 5(2) ibid.<a href="requirements-for-the-different-classes-of-software.html#fnref88" class="footnote-back">↩︎</a></p></li>
<li id="fn89"><p>Annex I, Chapter 1, 1 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref89" class="footnote-back">↩︎</a></p></li>
<li id="fn90"><p>Annex I, Chapter 1, 2 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref90" class="footnote-back">↩︎</a></p></li>
<li id="fn91"><p>Annex I <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref91" class="footnote-back">↩︎</a></p></li>
<li id="fn92"><p>Art 2 (12), 2 (22) &amp; 2 (52) <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref92" class="footnote-back">↩︎</a></p></li>
<li id="fn93"><p>Art 2 (12) ibid.<a href="requirements-for-the-different-classes-of-software.html#fnref93" class="footnote-back">↩︎</a></p></li>
<li id="fn94"><p>Art 2 (53) <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref94" class="footnote-back">↩︎</a></p></li>
<li id="fn95"><p>Annex I, 14.1, 14.2 &amp; 14.5 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref95" class="footnote-back">↩︎</a></p></li>
<li id="fn96"><p>Annex I, 17.3 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref96" class="footnote-back">↩︎</a></p></li>
<li id="fn97"><p>Annex I, 14.2(d) <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref97" class="footnote-back">↩︎</a></p></li>
<li id="fn98"><p>Annex I, 17.4 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref98" class="footnote-back">↩︎</a></p></li>
<li id="fn99"><p>Annex I, 15.1 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref99" class="footnote-back">↩︎</a></p></li>
<li id="fn100"><p>Annex I, 5 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref100" class="footnote-back">↩︎</a></p></li>
<li id="fn101"><p>Annex I, 8 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref101" class="footnote-back">↩︎</a></p></li>
<li id="fn102"><p>Annex I, 17.1 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref102" class="footnote-back">↩︎</a></p></li>
<li id="fn103"><p><span class="citation">MDCG, ‘Guidance on Clinical Evaluation (MDR) / Performance Evaluation (IVDR) of Medical Device Software’ (n <span class="first-reference-note-number" refid="mdcgGuidanceClinicalEvaluation2020">0</span>)</span><a href="requirements-for-the-different-classes-of-software.html#fnref103" class="footnote-back">↩︎</a></p></li>
<li id="fn104"><p><span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref104" class="footnote-back">↩︎</a></p></li>
<li id="fn105"><p>Annex I, 3-4 <span class="citation">‘REGULATION (EU) 2017/745 OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL of 5 April 2017 on Medical Devices, Amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009 and Repealing Council Directives 90/385/EEC and 93/42/EEC’ (n 28)</span><a href="requirements-for-the-different-classes-of-software.html#fnref105" class="footnote-back">↩︎</a></p></li>
<li id="fn106"><p>Annex I, 17.2 <span class="citation">ibid</span><a href="requirements-for-the-different-classes-of-software.html#fnref106" class="footnote-back">↩︎</a></p></li>
</ol>
</div>
            </section>

          </div>
        </div>
      </div>
<a href="sec-Classification-of-medical.html" class="navigation navigation-prev " aria-label="Previous page"><i class="fa fa-angle-left"></i></a>
<a href="sec-Certificates-in-the.html" class="navigation navigation-next " aria-label="Next page"><i class="fa fa-angle-right"></i></a>
    </div>
  </div>
<script src="assets/gitbook-2.6.7/js/app.min.js"></script>
<script src="assets/gitbook-2.6.7/js/lunr.js"></script>
<script src="assets/gitbook-2.6.7/js/clipboard.min.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-search.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-sharing.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-fontsettings.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-bookdown.js"></script>
<script src="assets/gitbook-2.6.7/js/jquery.highlight.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-clipboard.js"></script>
<script>
gitbook.require(["gitbook"], function(gitbook) {
gitbook.start({
"sharing": {
"github": false,
"facebook": true,
"twitter": true,
"linkedin": false,
"weibo": false,
"instapaper": false,
"vk": false,
"whatsapp": false,
"all": ["facebook", "twitter", "linkedin", "weibo", "instapaper"]
},
"fontsettings": {
"theme": "white",
"family": "sans",
"size": 2
},
"edit": {
"link": null,
"text": null
},
"history": {
"link": null,
"text": null
},
"view": {
"link": null,
"text": null
},
"download": ["samd-article.pdf", "samd-article.epub"],
"toc": {
"collapse": "subsection"
},
"toolbar": {
"position": "static"
}
});
});
</script>

<!-- dynamically load mathjax for compatibility with self-contained -->
<script>
  (function () {
    var script = document.createElement("script");
    script.type = "text/javascript";
    var src = "true";
    if (src === "" || src === "true") src = "https://mathjax.rstudio.com/latest/MathJax.js?config=TeX-MML-AM_CHTML";
    if (location.protocol !== "file:")
      if (/^https?:/.test(src))
        src = src.replace(/^https?:/, '');
    script.src = src;
    document.getElementsByTagName("head")[0].appendChild(script);
  })();
</script>
</body>

</html>
