<!DOCTYPE html>
<html lang="" xml:lang="">
<head>

  <meta charset="utf-8" />
  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
  <title>5 Certificates in the Medical Device Regulation | The regulation of medical devices involving software in the EU</title>
  <meta name="description" content="5 Certificates in the Medical Device Regulation | The regulation of medical devices involving software in the EU" />
  <meta name="generator" content="bookdown 0.22 and GitBook 2.6.7" />

  <meta property="og:title" content="5 Certificates in the Medical Device Regulation | The regulation of medical devices involving software in the EU" />
  <meta property="og:type" content="book" />
  
  
  
  

  <meta name="twitter:card" content="summary" />
  <meta name="twitter:title" content="5 Certificates in the Medical Device Regulation | The regulation of medical devices involving software in the EU" />
  
  
  

<meta name="author" content="Mathijs van Westendorp" />


<meta name="date" content="2021-08-08" />

  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="apple-mobile-web-app-capable" content="yes" />
  <meta name="apple-mobile-web-app-status-bar-style" content="black" />
  
  
<link rel="prev" href="requirements-for-the-different-classes-of-software.html"/>
<link rel="next" href="equivalence-procedure-and-common-specification-for-software.html"/>
<script src="assets/header-attrs-2.9/header-attrs.js"></script>
<script src="assets/jquery-2.2.3/jquery.min.js"></script>
<link href="assets/gitbook-2.6.7/css/style.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-table.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-bookdown.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-highlight.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-search.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-fontsettings.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-clipboard.css" rel="stylesheet" />









<link href="assets/anchor-sections-1.0.1/anchor-sections.css" rel="stylesheet" />
<script src="assets/anchor-sections-1.0.1/anchor-sections.js"></script>



<style type="text/css">
/* Used with Pandoc 2.11+ new --citeproc when CSL is used */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}
</style>

</head>

<body>



  <div class="book without-animation with-summary font-size-2 font-family-1" data-basepath=".">

    <div class="book-summary">
      <nav role="navigation">

<ul class="summary">
<li class="chapter" data-level="" data-path="index.html"><a href="index.html"><i class="fa fa-check"></i>Abstract</a></li>
<li class="chapter" data-level="1" data-path="introduction.html"><a href="introduction.html"><i class="fa fa-check"></i><b>1</b> Introduction</a></li>
<li class="chapter" data-level="2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html"><i class="fa fa-check"></i><b>2</b> Software, Artificial Intelligence and Medical Devices</a>
<ul>
<li class="chapter" data-level="2.1" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#medical-devices-and-software"><i class="fa fa-check"></i><b>2.1</b> Medical devices and software</a>
<ul>
<li class="chapter" data-level="2.1.1" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#software-medical-devices-under-the-medical-device-directive"><i class="fa fa-check"></i><b>2.1.1</b> Software &amp; medical devices under the Medical Device Directive</a></li>
<li class="chapter" data-level="2.1.2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#software-medical-devices-under-the-medical-device-regulation"><i class="fa fa-check"></i><b>2.1.2</b> Software &amp; medical devices under the Medical Device Regulation</a></li>
</ul></li>
<li class="chapter" data-level="2.2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#intended-medical-purpose-of-software"><i class="fa fa-check"></i><b>2.2</b> Intended medical purpose of software</a></li>
</ul></li>
<li class="chapter" data-level="3" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html"><i class="fa fa-check"></i><b>3</b> Classification of medical device software</a>
<ul>
<li class="chapter" data-level="3.1" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#classification-based-on-risk"><i class="fa fa-check"></i><b>3.1</b> Classification based on risk</a></li>
<li class="chapter" data-level="3.2" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#hardware-vs-software-based-classification"><i class="fa fa-check"></i><b>3.2</b> Hardware vs software based classification</a>
<ul>
<li class="chapter" data-level="3.2.1" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#medical-device-directive"><i class="fa fa-check"></i><b>3.2.1</b> Medical device directive</a></li>
<li class="chapter" data-level="3.2.2" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#medical-device-regulation"><i class="fa fa-check"></i><b>3.2.2</b> Medical device regulation</a></li>
</ul></li>
<li class="chapter" data-level="3.3" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#classifying-software"><i class="fa fa-check"></i><b>3.3</b> Classifying software</a></li>
</ul></li>
<li class="chapter" data-level="4" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html"><i class="fa fa-check"></i><b>4</b> Requirements for the different classes of software</a>
<ul>
<li class="chapter" data-level="4.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#requirements-per-class"><i class="fa fa-check"></i><b>4.1</b> Requirements per class</a>
<ul>
<li class="chapter" data-level="4.1.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-i"><i class="fa fa-check"></i><b>4.1.1</b> Class I</a></li>
<li class="chapter" data-level="4.1.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-iia"><i class="fa fa-check"></i><b>4.1.2</b> Class IIa</a></li>
<li class="chapter" data-level="4.1.3" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-iib-iii"><i class="fa fa-check"></i><b>4.1.3</b> Class IIb-III</a></li>
</ul></li>
<li class="chapter" data-level="4.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#subsec:GSPR"><i class="fa fa-check"></i><b>4.2</b> General safety and performance requirements (GSPR)</a>
<ul>
<li class="chapter" data-level="4.2.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#safety-and-performance-of-software"><i class="fa fa-check"></i><b>4.2.1</b> Safety and performance of software</a></li>
<li class="chapter" data-level="4.2.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#quality-management-for-software"><i class="fa fa-check"></i><b>4.2.2</b> Quality management for software</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="5" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html"><i class="fa fa-check"></i><b>5</b> Certificates in the Medical Device Regulation</a>
<ul>
<li class="chapter" data-level="5.1" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#declaration-of-conformity"><i class="fa fa-check"></i><b>5.1</b> Declaration of conformity</a></li>
<li class="chapter" data-level="5.2" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-technical-documentation-assessment-certificate-td-certificate"><i class="fa fa-check"></i><b>5.2</b> EU technical documentation assessment certificate (TD-certificate)</a></li>
<li class="chapter" data-level="5.3" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-quality-management-system-certificate-qms-certificate"><i class="fa fa-check"></i><b>5.3</b> EU quality management system certificate (QMS-certificate)</a></li>
<li class="chapter" data-level="5.4" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#subsec:Type-examination"><i class="fa fa-check"></i><b>5.4</b> EU Type-examination certificate (TE-certificate)</a></li>
<li class="chapter" data-level="5.5" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-quality-assurance-certificate-qa-certificate"><i class="fa fa-check"></i><b>5.5</b> EU quality assurance certificate (QA-certificate)</a></li>
<li class="chapter" data-level="5.6" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#product-verification-certificate-pv-certificate"><i class="fa fa-check"></i><b>5.6</b> Product verification certificate (PV-certificate)</a></li>
<li class="chapter" data-level="5.7" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#certificate-of-free-sale"><i class="fa fa-check"></i><b>5.7</b> Certificate of free sale</a></li>
</ul></li>
<li class="chapter" data-level="6" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html"><i class="fa fa-check"></i><b>6</b> Equivalence procedure and Common Specification for software</a>
<ul>
<li class="chapter" data-level="6.1" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html#software-modification-and-the-equivalency-procedure"><i class="fa fa-check"></i><b>6.1</b> Software modification and the equivalency procedure</a></li>
<li class="chapter" data-level="6.2" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html#a-common-specification-or-future-amendments-for-ai"><i class="fa fa-check"></i><b>6.2</b> A Common Specification or future amendments for AI?</a></li>
</ul></li>
<li class="chapter" data-level="7" data-path="conclusion.html"><a href="conclusion.html"><i class="fa fa-check"></i><b>7</b> Conclusion</a></li>
<li class="chapter" data-level="" data-path="references.html"><a href="references.html"><i class="fa fa-check"></i>References</a></li>
</ul>

      </nav>
    </div>

    <div class="book-body">
      <div class="body-inner">
        <div class="book-header" role="navigation">
          <h1>
            <i class="fa fa-circle-o-notch fa-spin"></i><a href="./">The regulation of medical devices involving software in the EU</a>
          </h1>
        </div>

        <div class="page-wrapper" tabindex="-1" role="main">
          <div class="page-inner">

            <section class="normal" id="section-">
<div id="sec:Certificates-in-the" class="section level1" number="5" label="sec:Certificates-in-the">
<h1><span class="header-section-number">5</span> Certificates in the Medical Device Regulation</h1>
<p>There are essentially two requirements for every class of device for EU market access: the declaration of conformity and one or more certificates for a device higher than class I. The certificates are issued by a notified body according to article 56, for which Annex XII contains the general requirements and minimum content.<a href="#fn107" class="footnote-ref" id="fnref107"><sup>107</sup></a></p>
<div class="centering">
<table>
<caption>Annexes on Conformity Assessment</caption>
<thead>
<tr class="header">
<th align="left">Annex</th>
<th align="center">Certificates</th>
<th></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td align="left">IX</td>
<td align="center">QMS (chapter 1)</td>
<td>TD (chapter 2)</td>
</tr>
<tr class="even">
<td align="left">X</td>
<td align="center">TE</td>
<td></td>
</tr>
<tr class="odd">
<td align="left">XI</td>
<td align="center">QA = QMS + TD</td>
<td>PV</td>
</tr>
</tbody>
</table>
</div>
<div id="declaration-of-conformity" class="section level2" number="5.1">
<h2><span class="header-section-number">5.1</span> Declaration of conformity</h2>
<p>The declaration of conformity is drawn up by the manufacturer. A declaration of conformity is a document in which the manufacturer declares that the product complies with the EU requirements and take full responsibility of the product’s compliance with the applicable EU law.<a href="#fn108" class="footnote-ref" id="fnref108"><sup>108</sup></a></p>
<p>For higher class devices it is part of the assessment done by the notified body where it is, among other things, a basis for a QMS-certificate, QA-certificate and PV-certificate.<a href="#fn109" class="footnote-ref" id="fnref109"><sup>109</sup></a> Concretely, the requirement for safety and clinical performance is reflected in the Annex I, 23.4 jo. article 32 of the medical device Regulation where it requires the performance characteristics and the degree of claimed accuracy to be part of the device’s documentation.</p>
</div>
<div id="eu-technical-documentation-assessment-certificate-td-certificate" class="section level2" number="5.2">
<h2><span class="header-section-number">5.2</span> EU technical documentation assessment certificate (TD-certificate)</h2>
<p>Every product must have a technical documentation as per Annex II (technical documentation) and Annex III (technical documentation on post-market surveillance),<span class="citation"><a href="#fn110" class="footnote-ref" id="fnref110"><sup>110</sup></a></span> the specific requirements depend on the class of the device.<a href="#fn111" class="footnote-ref" id="fnref111"><sup>111</sup></a> However, an assessment as per Annex IX, chapter II, is only required for class IIb &amp; III medical devices. For these devices the manufacturer lodges an additional application for the assessment of the documentation which describes the design, manufacture and performance of the devices.<a href="#fn112" class="footnote-ref" id="fnref112"><sup>112</sup></a> The technical documentation can include the claim that the device is equivalent to another device, which the notified body has to verify.<a href="#fn113" class="footnote-ref" id="fnref113"><sup>113</sup></a> The notified body also needs to verify that the clinical evidence and the clinical evaluation support the claims of the manufacturer and the conclusions it has drawn from them.<a href="#fn114" class="footnote-ref" id="fnref114"><sup>114</sup></a> Based on the clinical evidence, the notified body will consider the benefit-risk determination in the Technical Documentation<span class="citation"><a href="#fn115" class="footnote-ref" id="fnref115"><sup>115</sup></a></span> and will define specific milestones to update the review of the clinical evidence when more evidence becomes available.<a href="#fn116" class="footnote-ref" id="fnref116"><sup>116</sup></a> If all the requirements concerning the technical documentation are fulfilled then the notified body must issue an EU technical documentation assessment certificate.<a href="#fn117" class="footnote-ref" id="fnref117"><sup>117</sup></a></p>
<p>For a TD-certificate, the technical documentation requires information of the intended patient population and medical conditions to be diagnosed, treated and/or monitored by the device.<a href="#fn118" class="footnote-ref" id="fnref118"><sup>118</sup></a> This is especially relevant for AI software where usage outside of the intended population or function can bring robustness issues to light. To support the ability to assess this, the documentation needs to explain the principles of operation,<span class="citation"><a href="#fn119" class="footnote-ref" id="fnref119"><sup>119</sup></a></span> where the validity and appropriateness of these principles needs to be scientifically demonstrated<span class="citation"><a href="#fn120" class="footnote-ref" id="fnref120"><sup>120</sup></a></span> By documenting the general description of key functional elements, which explicitly includes software, it can be assessed whether classification was done properly and whether the necessary element are present to support operations in accordance with the previously mentioned principles of operation.<a href="#fn121" class="footnote-ref" id="fnref121"><sup>121</sup></a> The manufacturer must mention previous and similar devices produced and/or available on the market.<a href="#fn122" class="footnote-ref" id="fnref122"><sup>122</sup></a> This is relevant as an indication of the risk and available experience with these types of product, but also in the assessment of software modification as will be discussed later.</p>
<div id="specific-requirements-for-software" class="section level4" number="5.2.0.1">
<h4><span class="header-section-number">5.2.0.1</span> Specific requirements for software</h4>
<p>The Technical Documentation must contain detailed information on testing methodology, methods of data analysis and test conclusions regarding software verification and validation. The information for software verification and validation describes ‘<em>the software design and development process and evidence of the validation of the software, as used in the finished device.</em>’<span class="citation"><a href="#fn123" class="footnote-ref" id="fnref123"><sup>123</sup></a></span> Additionally, the Technical Documentation must contain ’<em>information to allow the design stages applied to the device to be understood’</em>,<span class="citation"><a href="#fn124" class="footnote-ref" id="fnref124"><sup>124</sup></a></span> which is particularly relevant for AI models given that it obligates the manufacturer to show how it designed the model.</p>
<p>Verification and validation are two closely related, but distinct, parts of the quality control process when engineering complex systems.<a href="#fn125" class="footnote-ref" id="fnref125"><sup>125</sup></a> Software verification concerns the process of answering the question whether the software conforms to its specification. This is different from software validation, which is answering the question whether the software does what the user wants. The technical documentation <em>‘should typically include the summary results of all verification, validation and testing performed both in-house and in a simulated or actual user environment prior to final release’.</em><span class="citation"><a href="#fn126" class="footnote-ref" id="fnref126"><sup>126</sup></a></span> In doing this the manufacturer should consider that its verification and validation procedures <em>’address all of the different hardware configurations and, where applicable, operating systems identified in the information supplied by the manufacturer)</em>’.<a href="#fn127" class="footnote-ref" id="fnref127"><sup>127</sup></a></p>
<p>Obviously, the validation and verification of complex systems, including software, is difficult. The complexity increases with the number of configurations or variables that need to be considered. More so when the dynamics of a changing model add to the number of variables in a system. The latter is essentially what is so challenging about validating AI. This requires extensive testing, among other things,<span class="citation"><a href="#fn128" class="footnote-ref" id="fnref128"><sup>128</sup></a></span> to ensure the robustness of the model and further developments in formal verification, a field of computer science which aims to mathematically proof the correctness of software.<a href="#fn129" class="footnote-ref" id="fnref129"><sup>129</sup></a> While verification is within the context of a training dataset and test dataset is common practice and allows to verify that an AI model performs according to the specification. The generalisability thereof to real world use is not necessarily proven through that method. Consequently, the most challenging part is the validation, which is due to the many variables in a model and the variability of the input data, it is difficult to predict the effect of small changes in the model or input data.</p>
<p>While verification is possible based on the available data,<a href="#fn130" class="footnote-ref" id="fnref130"><sup>130</sup></a> the results of this verified model may not be robust when applied on new data or cases. The ‘validation’ of AI models remains an open challenge and one of the reasons why the explainability and interpretability of these models is important as this allows better reasoning on the different aspects of the ‘<em>quality</em>’<a href="#fn131" class="footnote-ref" id="fnref131"><sup>131</sup></a> of these models.</p>
<p>There is one relevant provision in in Annex III describing the post market surveillance plan for software. This plan should include a process for assessing and acting upon collected data, by using suitable indicators and analysis of statistically significant increase in one or more of the aspects of incidents reported.<a href="#fn132" class="footnote-ref" id="fnref132"><sup>132</sup></a></p>
</div>
<div id="additional-requirements-for-class-iib-iii-devices" class="section level4" number="5.2.0.2">
<h4><span class="header-section-number">5.2.0.2</span> Additional requirements for class IIb-III devices</h4>
<p>There are additional requirements for the technical documentation for class III and some class IIb devices.<a href="#fn133" class="footnote-ref" id="fnref133"><sup>133</sup></a> For these devices the notified body will create a clinical evaluation assessment report for the Commission, which will refer this to the relevant expert panel. The expert panel has the choice to formulate a scientific opinion in which it reviews the report made by the notified body. In this opinion, the expert panel can advice the notified body of required changes.<a href="#fn134" class="footnote-ref" id="fnref134"><sup>134</sup></a></p>
</div>
</div>
<div id="eu-quality-management-system-certificate-qms-certificate" class="section level2" number="5.3">
<h2><span class="header-section-number">5.3</span> EU quality management system certificate (QMS-certificate)</h2>
<p>Article 10 establishes the obligation for manufacturers of any device to establish and implement a quality management system.<a href="#fn135" class="footnote-ref" id="fnref135"><sup>135</sup></a> For higher class devices the quality management system needs an assessment by a notified body for which the manufacturer has to lodge the application.<a href="#fn136" class="footnote-ref" id="fnref136"><sup>136</sup></a> The required documentation primarily concerns the business organisation, the techniques that are used to monitor, verify and control the design of the devices and the corresponding documentation. The notified body will audit the quality management system and corresponding documentation. If it conforms to the relevant provision, the notified body will issue an EU quality management system certificate.<a href="#fn137" class="footnote-ref" id="fnref137"><sup>137</sup></a></p>
<p>While the Regulation requires a surveillance plan for all classes,<span class="citation"><a href="#fn138" class="footnote-ref" id="fnref138"><sup>138</sup></a></span> for medical devices higher than class I, the notified body must perform surveillance and periodic (unannounced) audits of the approved quality management system to ensure that the obligations therein are fulfilled.<a href="#fn139" class="footnote-ref" id="fnref139"><sup>139</sup></a> Related to this is the obligation of manufacturers to create a periodic safety update report (PSUR) for class IIa-III devices.<a href="#fn140" class="footnote-ref" id="fnref140"><sup>140</sup></a></p>
<p>Art 10(9) delineates some specific requirements concerning the quality management system, the regulatory compliance, general safety and performance requirements, responsibility, risk management, information concerning product development and manufacturing, clinical evaluation, verification, post-market surveillance, handling of communications, vigilance, managements of corrective action and monitoring of output in light of data analysis and product improvement.<a href="#fn141" class="footnote-ref" id="fnref141"><sup>141</sup></a></p>
<p>Part of the QMS-certificate is the obligation for manufacturers to provide access to technical documentation as referred to in Annexes II and III. Other requirements are that the obligations resulting from the quality management system are fulfilled, that post-market surveillance is conducted and that (documentation of) the clinical evaluation plan is kept up to date. According to Annex IX, the documentation used to asses the quality management system includes the quality objectives,<span class="citation"><a href="#fn142" class="footnote-ref" id="fnref142"><sup>142</sup></a></span> a description of the organisation of business relevant to the design, manufacturing and verification of a product and the procedures and techniques that are used to monitor, verify, validate and control the design of the device.<a href="#fn143" class="footnote-ref" id="fnref143"><sup>143</sup></a> The documentation requires the manufacturer’s quality objectives, a description of the organisation and business, procedures and techniques for monitoring, verifying validating and controlling the design of devices. Importantly, it requires a description of the verification and quality assurance techniques including the appropriate tests and trials to be conducted before, during and after manufacturing.<a href="#fn144" class="footnote-ref" id="fnref144"><sup>144</sup></a></p>
<p>There is an obligation for the notified body to audit whether the quality management is compliant with the regulatory requirements.<a href="#fn145" class="footnote-ref" id="fnref145"><sup>145</sup></a> For class III &amp; some IIb the QMS certificate has the additional requirement of an assessment of the technical documentation for devices selected on a representative basis in accordance with Annex IX, chapter II.</p>
<p>Evidently, the Regulation requires a quality management system for software to assure regulatory compliance in the the design, manufacturing, validation and verification of that software.<a href="#fn146" class="footnote-ref" id="fnref146"><sup>146</sup></a> While there is guidance available on for example the software for quality management systems for medical devices,<a href="#fn147" class="footnote-ref" id="fnref147"><sup>147</sup></a> there are no explicit requirements specifically for the quality management systems concerning software.</p>
</div>
<div id="subsec:Type-examination" class="section level2" number="5.4" label="subsec:Type-examination">
<h2><span class="header-section-number">5.4</span> EU Type-examination certificate (TE-certificate)</h2>
<p>For an EU type examination the notified body certifies that the device fulfils the relevant provisions in the Regulation. This includes the technical documentation, processes that are relevant during the life cycle of the device and looking at a representative sample of the device produced as envisaged.<a href="#fn148" class="footnote-ref" id="fnref148"><sup>148</sup></a> The manufacture needs to lodge an application with a notified body of choice, but needs to declare any other applications it has filed and provide information concerning these applications if applicable.<a href="#fn149" class="footnote-ref" id="fnref149"><sup>149</sup></a> The notified body will assess whether the device is in conformity with the requirements of the Regulation and whether the type is manufactured according to the corresponding technical documentation.<a href="#fn150" class="footnote-ref" id="fnref150"><sup>150</sup></a> If applicable, the notified body needs to carry out or arrange the appropriate assessments and tests that are necessary to verify that the general safety and performance requirements are met.<a href="#fn151" class="footnote-ref" id="fnref151"><sup>151</sup></a> If the type conforms to the regulatory requirements then the notified body will issue a TE-certificate.<a href="#fn152" class="footnote-ref" id="fnref152"><sup>152</sup></a></p>
<p>For some higher class devices that are based on their type have a higher risk, the notified body must submit a clinical evaluation report to the European Commission, which will refer this to the appropriate expert panel for evaluation.<a href="#fn153" class="footnote-ref" id="fnref153"><sup>153</sup></a> For certain class IIb-III devices, the manufacturer is given the ability to consult an expert panel,<span class="citation"><a href="#fn154" class="footnote-ref" id="fnref154"><sup>154</sup></a></span> which are part of the MDCG and work under supervision of the European Commission.<a href="#fn155" class="footnote-ref" id="fnref155"><sup>155</sup></a> A TE-certificate requires review of the clinical evidence which means clinical data and clinical evaluation results that show the safe and that it achieves its intended clinical benefits.<a href="#fn156" class="footnote-ref" id="fnref156"><sup>156</sup></a> The manufacturer must assess the evidence in a clinical evaluation, where it assess the conformity of the clinical evidence to the requirements in Annex I.<a href="#fn157" class="footnote-ref" id="fnref157"><sup>157</sup></a> While the requirements are applicable to aspects of software development and software products, there are no specific requirements for software concerning a TE-certificate.</p>
</div>
<div id="eu-quality-assurance-certificate-qa-certificate" class="section level2" number="5.5">
<h2><span class="header-section-number">5.5</span> EU quality assurance certificate (QA-certificate)</h2>
<p>The QA-certificate is a step up from the QMS-certificate as it requires that the approved quality management system is implemented and verified. As such, a QA-certificate requires essentially all of the elements that are required for a QMS-certificate,<span class="citation"><a href="#fn158" class="footnote-ref" id="fnref158"><sup>158</sup></a></span> except for 2.2(c) which concerns the procedures and techniques for verification and is thus covered by the requirements for QA-certificate instead.<a href="#fn159" class="footnote-ref" id="fnref159"><sup>159</sup></a> One of the requirements is that the application for a QA-certificate includes the technical documentation as required by Annexes II &amp; III.<a href="#fn160" class="footnote-ref" id="fnref160"><sup>160</sup></a> The certificate is issued when the quality management system ensures that the devices described in the TE-certificate conform to the requirements in the regulation. To assert that the requirements are met, notified bodies carry out surveillance, including (un)announced onsite audits and the assessment of information in the quality management system, documentation, data related to the design, tests and records of the qualifications of personnel and quality control reports.<a href="#fn161" class="footnote-ref" id="fnref161"><sup>161</sup></a></p>
<p>While the quality assurance certificate has no specific requirements for software, given the importance of quality assurance of software, it is very relevant for the quality management system and general requirements of Annex I as relevant for software.</p>
</div>
<div id="product-verification-certificate-pv-certificate" class="section level2" number="5.6">
<h2><span class="header-section-number">5.6</span> Product verification certificate (PV-certificate)</h2>
<p>The objective a product conformity verification has is to assess that a device conforms to the type for which an EU type-examination certificate has been issued (see <a href="sec-Certificates-in-the.html#subsec:Type-examination" reference-type="ref" reference="subsec:Type-examination">subsec:Type-examination</a>) This is an extra check on the work done by the notified body in issuing the EU type-examination. Other than the QA-certificate, a PV-certificate concerns each individual product contrary to the production process.<a href="#fn162" class="footnote-ref" id="fnref162"><sup>162</sup></a> As such, it is not that relevant for software, where the verification is done on the ‘design’ of the software. The product verification of every device is an easy requirement to meet for software given that copying software is highly reliable and can be easily checked through a checksum that guarantees that the ‘software’ is copied as intended.</p>
<p>Therefore, the PV-certificate has no specific requirements for software. The product verification for a PV-certificate essentially concerns the hardware aspects of the device, but is not that relevant for software.</p>
</div>
<div id="certificate-of-free-sale" class="section level2" number="5.7">
<h2><span class="header-section-number">5.7</span> Certificate of free sale</h2>
<p>The certificate of free sale is a certificate that is issued by the Member States in which the manufacturer or authorised representative has its registered place of business for a device that is in accordance with the Regulation.<a href="#fn163" class="footnote-ref" id="fnref163"><sup>163</sup></a> As its name implies this certificate allows the free sale of a device with the European Economic Area (EEA).<a href="#fn164" class="footnote-ref" id="fnref164"><sup>164</sup></a> A free sales certificate requires that the device bears a CE marking and that the manufacturer or authorise representative has its registered place of business in a Member State.<a href="#fn165" class="footnote-ref" id="fnref165"><sup>165</sup></a> It contains the UDI-DI and the identification number of the certificate of conformity.<a href="#fn166" class="footnote-ref" id="fnref166"><sup>166</sup></a></p>

</div>
</div>
<div class="footnotes">
<hr />
<ol start="107">
<li id="fn107"><p>Annex XII <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref107" class="footnote-back">↩︎</a></p></li>
<li id="fn108"><p><span class="citation"><a href="references.html#ref-TechnicalDocumentationEU" role="doc-biblioref"><span>‘Technical Documentation and <span>EU</span> Declaration of Conformity’</span></a>, <a href="references.html#ref-TechnicalDocumentationEU" role="doc-biblioref">(<em>Your Europe - Business</em>) &lt;<a href="https://europa.eu/youreurope/business/product-requirements/compliance/technical-documentation-conformity/index_en.htm" role="doc-biblioref">https://europa.eu/youreurope/business/product-requirements/compliance/technical-documentation-conformity/index_en.htm</a>&gt; accessed 4 September 2020</a>.</span><a href="sec-Certificates-in-the.html#fnref108" class="footnote-back">↩︎</a></p></li>
<li id="fn109"><p>Art 10(6); Annex IX, 2.1 and Annex XI, 5 &amp; 11 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">(n 21)</a>.</span><a href="sec-Certificates-in-the.html#fnref109" class="footnote-back">↩︎</a></p></li>
<li id="fn110"><p>Art 52 <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref110" class="footnote-back">↩︎</a></p></li>
<li id="fn111"><p>Annex IX, 5 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref111" class="footnote-back">↩︎</a></p></li>
<li id="fn112"><p>Annex IX, chapter II <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref112" class="footnote-back">↩︎</a></p></li>
<li id="fn113"><p>Annex IX, 4.5 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref113" class="footnote-back">↩︎</a></p></li>
<li id="fn114"><p>Annex IX, 4.6 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref114" class="footnote-back">↩︎</a></p></li>
<li id="fn115"><p>Annex II, 5 <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref115" class="footnote-back">↩︎</a></p></li>
<li id="fn116"><p>Annex IX, 4.7 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref116" class="footnote-back">↩︎</a></p></li>
<li id="fn117"><p>Annex IX, 4.10 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref117" class="footnote-back">↩︎</a></p></li>
<li id="fn118"><p>Annex II, 1.1(c) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref118" class="footnote-back">↩︎</a></p></li>
<li id="fn119"><p><a href="references.html#ref-hamonRobustnessExplainabilityArtificial2020" role="doc-biblioref">Hamon and others (n 3) 24</a>.<a href="sec-Certificates-in-the.html#fnref119" class="footnote-back">↩︎</a></p></li>
<li id="fn120"><p>Annex II, 1.1(d) <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span> (n 21)</a>.<a href="sec-Certificates-in-the.html#fnref120" class="footnote-back">↩︎</a></p></li>
<li id="fn121"><p>Annex II, 1.1(j) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref121" class="footnote-back">↩︎</a></p></li>
<li id="fn122"><p>Annex II, 1.2 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref122" class="footnote-back">↩︎</a></p></li>
<li id="fn123"><p>Annex II, 6.1(b), point 3 <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref123" class="footnote-back">↩︎</a></p></li>
<li id="fn124"><p>Annex II, 3(a) <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref124" class="footnote-back">↩︎</a></p></li>
<li id="fn125"><p><span class="citation"><a href="references.html#ref-vogelMedicalDeviceSoftware2011" role="doc-biblioref">David A Vogel</a>, <a href="references.html#ref-vogelMedicalDeviceSoftware2011" role="doc-biblioref"><em>Medical Device Software Verification, Validation and Compliance</em> (<span>Artech House</span> 2011) &lt;<a href="http://site.ebrary.com/id/10436227" role="doc-biblioref">http://site.ebrary.com/id/10436227</a>&gt; accessed 9 September 2020</a></span> 77<a href="sec-Certificates-in-the.html#fnref125" class="footnote-back">↩︎</a></p></li>
<li id="fn126"><p>Annex II, 6.1(b), point 3 <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span> (n 21)</a>.<a href="sec-Certificates-in-the.html#fnref126" class="footnote-back">↩︎</a></p></li>
<li id="fn127"><p>Annex II, 6.1(b), point 3 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref127" class="footnote-back">↩︎</a></p></li>
<li id="fn128"><p><a href="references.html#ref-vogelMedicalDeviceSoftware2011" role="doc-biblioref">Vogel (n 125) 75</a>.<a href="sec-Certificates-in-the.html#fnref128" class="footnote-back">↩︎</a></p></li>
<li id="fn129"><p><span class="citation"><a href="references.html#ref-hamonRobustnessExplainabilityArtificial2020" role="doc-biblioref">Hamon and others</a>, <a href="references.html#ref-hamonRobustnessExplainabilityArtificial2020" role="doc-biblioref">(n 3)</a></span> 18-19<a href="sec-Certificates-in-the.html#fnref129" class="footnote-back">↩︎</a></p></li>
<li id="fn130"><p>Using reasonably sized training, test and validation subsets.<a href="sec-Certificates-in-the.html#fnref130" class="footnote-back">↩︎</a></p></li>
<li id="fn131"><p>I.e. the repeatability, reliability and performance in line with the intended use.<a href="sec-Certificates-in-the.html#fnref131" class="footnote-back">↩︎</a></p></li>
<li id="fn132"><p>Annex III, 1.1(b) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">(n 21)</a>.</span><a href="sec-Certificates-in-the.html#fnref132" class="footnote-back">↩︎</a></p></li>
<li id="fn133"><p>Annex IX, 5 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref133" class="footnote-back">↩︎</a></p></li>
<li id="fn134"><p>Annex IX, 5.1(g) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref134" class="footnote-back">↩︎</a></p></li>
<li id="fn135"><p>Art 10(9) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref135" class="footnote-back">↩︎</a></p></li>
<li id="fn136"><p>Annex IX, 2.1 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref136" class="footnote-back">↩︎</a></p></li>
<li id="fn137"><p>Annex IX, 2.3 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref137" class="footnote-back">↩︎</a></p></li>
<li id="fn138"><p>Art 83-84 <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref138" class="footnote-back">↩︎</a></p></li>
<li id="fn139"><p>Annex IX, 3 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref139" class="footnote-back">↩︎</a></p></li>
<li id="fn140"><p>Art 86 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref140" class="footnote-back">↩︎</a></p></li>
<li id="fn141"><p>Art 10(9) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref141" class="footnote-back">↩︎</a></p></li>
<li id="fn142"><p>Annex IX, 2.2(a) <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref142" class="footnote-back">↩︎</a></p></li>
<li id="fn143"><p>Annex IX, 2.2(b-c) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref143" class="footnote-back">↩︎</a></p></li>
<li id="fn144"><p>Annex IX, 2.2 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref144" class="footnote-back">↩︎</a></p></li>
<li id="fn145"><p>Annex IX, 2.3 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref145" class="footnote-back">↩︎</a></p></li>
<li id="fn146"><p>For example the ISO 14971 standard provides further guidance, although this is not within the scope of this article.<a href="sec-Certificates-in-the.html#fnref146" class="footnote-back">↩︎</a></p></li>
<li id="fn147"><p>ISO/TR 80002-2:2017<a href="sec-Certificates-in-the.html#fnref147" class="footnote-back">↩︎</a></p></li>
<li id="fn148"><p>Annex X, 1 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">(n 21)</a>.</span><a href="sec-Certificates-in-the.html#fnref148" class="footnote-back">↩︎</a></p></li>
<li id="fn149"><p>Annex X, 2 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref149" class="footnote-back">↩︎</a></p></li>
<li id="fn150"><p>Annex X, 3 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref150" class="footnote-back">↩︎</a></p></li>
<li id="fn151"><p>Annex X, 3 (f) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref151" class="footnote-back">↩︎</a></p></li>
<li id="fn152"><p>Annex X, 4 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref152" class="footnote-back">↩︎</a></p></li>
<li id="fn153"><p>Art 54(4) jo. annex IX, 5.1 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref153" class="footnote-back">↩︎</a></p></li>
<li id="fn154"><p>Art 61(2) <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref154" class="footnote-back">↩︎</a></p></li>
<li id="fn155"><p>Art 106 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref155" class="footnote-back">↩︎</a></p></li>
<li id="fn156"><p>Annex X, 3(c) jo. art 2(51) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref156" class="footnote-back">↩︎</a></p></li>
<li id="fn157"><p>Art 61 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref157" class="footnote-back">↩︎</a></p></li>
<li id="fn158"><p>Annex XI, 6 <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.<a href="sec-Certificates-in-the.html#fnref158" class="footnote-back">↩︎</a></p></li>
<li id="fn159"><p>Annex XI, 6.2 jo. Annex IX, 2.2(d) <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref159" class="footnote-back">↩︎</a></p></li>
<li id="fn160"><p>Annex XI, 6.1 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref160" class="footnote-back">↩︎</a></p></li>
<li id="fn161"><p>Annex IX, 3 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref161" class="footnote-back">↩︎</a></p></li>
<li id="fn162"><p>Annex XI, 15 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref162" class="footnote-back">↩︎</a></p></li>
<li id="fn163"><p>Art 60 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref163" class="footnote-back">↩︎</a></p></li>
<li id="fn164"><p>Further details on this certificate are not within the scope of this article.<a href="sec-Certificates-in-the.html#fnref164" class="footnote-back">↩︎</a></p></li>
<li id="fn165"><p>Art 60 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">(n 21)</a>.</span><a href="sec-Certificates-in-the.html#fnref165" class="footnote-back">↩︎</a></p></li>
<li id="fn166"><p>Art 60 <span class="citation"><a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref"><span>‘<span>REGULATION</span> (<span>EU</span>) 2017/745 <span>OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL</span> of 5 <span>April</span> 2017 on Medical Devices, Amending <span>Directive</span> 2001/83/<span>EC</span>, <span>Regulation</span> (<span>EC</span>) <span>No</span> 178/2002 and <span>Regulation</span> (<span>EC</span>) <span>No</span> 1223/2009 and Repealing <span>Council Directives</span> 90/385/<span>EEC</span> and 93/42/<span>EEC</span>’</span></a>, <a href="references.html#ref-REGULATIONEU2017a" role="doc-biblioref">ibid</a>.</span><a href="sec-Certificates-in-the.html#fnref166" class="footnote-back">↩︎</a></p></li>
</ol>
</div>
            </section>

          </div>
        </div>
      </div>
<a href="requirements-for-the-different-classes-of-software.html" class="navigation navigation-prev " aria-label="Previous page"><i class="fa fa-angle-left"></i></a>
<a href="equivalence-procedure-and-common-specification-for-software.html" class="navigation navigation-next " aria-label="Next page"><i class="fa fa-angle-right"></i></a>
    </div>
  </div>
<script src="assets/gitbook-2.6.7/js/app.min.js"></script>
<script src="assets/gitbook-2.6.7/js/lunr.js"></script>
<script src="assets/gitbook-2.6.7/js/clipboard.min.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-search.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-sharing.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-fontsettings.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-bookdown.js"></script>
<script src="assets/gitbook-2.6.7/js/jquery.highlight.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-clipboard.js"></script>
<script>
gitbook.require(["gitbook"], function(gitbook) {
gitbook.start({
"sharing": {
"github": false,
"facebook": true,
"twitter": true,
"linkedin": false,
"weibo": false,
"instapaper": false,
"vk": false,
"whatsapp": false,
"all": ["facebook", "twitter", "linkedin", "weibo", "instapaper"]
},
"fontsettings": {
"theme": "white",
"family": "sans",
"size": 2
},
"edit": {
"link": null,
"text": null
},
"history": {
"link": null,
"text": null
},
"view": {
"link": null,
"text": null
},
"download": ["samd-article.pdf", "samd-article.epub"],
"toc": {
"collapse": "subsection"
},
"toolbar": {
"position": "static"
}
});
});
</script>

<!-- dynamically load mathjax for compatibility with self-contained -->
<script>
  (function () {
    var script = document.createElement("script");
    script.type = "text/javascript";
    var src = "true";
    if (src === "" || src === "true") src = "https://mathjax.rstudio.com/latest/MathJax.js?config=TeX-MML-AM_CHTML";
    if (location.protocol !== "file:")
      if (/^https?:/.test(src))
        src = src.replace(/^https?:/, '');
    script.src = src;
    document.getElementsByTagName("head")[0].appendChild(script);
  })();
</script>
</body>

</html>
