<!DOCTYPE html>
<html lang="" xml:lang="">
<head>

  <meta charset="utf-8" />
  <meta http-equiv="X-UA-Compatible" content="IE=edge" />
  <title>3 Classification of medical device software | The regulation of medical devices involving software in the EU</title>
  <meta name="description" content="3 Classification of medical device software | The regulation of medical devices involving software in the EU" />
  <meta name="generator" content="bookdown 0.22 and GitBook 2.6.7" />

  <meta property="og:title" content="3 Classification of medical device software | The regulation of medical devices involving software in the EU" />
  <meta property="og:type" content="book" />
  
  
  
  

  <meta name="twitter:card" content="summary" />
  <meta name="twitter:title" content="3 Classification of medical device software | The regulation of medical devices involving software in the EU" />
  
  
  

<meta name="author" content="Mathijs van Westendorp" />


<meta name="date" content="2021-08-08" />

  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="apple-mobile-web-app-capable" content="yes" />
  <meta name="apple-mobile-web-app-status-bar-style" content="black" />
  
  
<link rel="prev" href="software-artificial-intelligence-and-medical-devices.html"/>
<link rel="next" href="requirements-for-the-different-classes-of-software.html"/>
<script src="assets/jquery-2.2.3/jquery.min.js"></script>
<link href="assets/gitbook-2.6.7/css/style.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-table.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-bookdown.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-highlight.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-search.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-fontsettings.css" rel="stylesheet" />
<link href="assets/gitbook-2.6.7/css/plugin-clipboard.css" rel="stylesheet" />









<script src="assets/accessible-code-block-0.0.1/empty-anchor.js"></script>
<link href="assets/anchor-sections-1.0.1/anchor-sections.css" rel="stylesheet" />
<script src="assets/anchor-sections-1.0.1/anchor-sections.js"></script>




</head>

<body>



  <div class="book without-animation with-summary font-size-2 font-family-1" data-basepath=".">

    <div class="book-summary">
      <nav role="navigation">

<ul class="summary">
<li class="chapter" data-level="" data-path="index.html"><a href="index.html"><i class="fa fa-check"></i>Abstract</a></li>
<li class="chapter" data-level="1" data-path="introduction.html"><a href="introduction.html"><i class="fa fa-check"></i><b>1</b> Introduction</a></li>
<li class="chapter" data-level="2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html"><i class="fa fa-check"></i><b>2</b> Software, Artificial Intelligence and Medical Devices</a><ul>
<li class="chapter" data-level="2.1" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#medical-devices-and-software"><i class="fa fa-check"></i><b>2.1</b> Medical devices and software</a><ul>
<li class="chapter" data-level="2.1.1" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#software-medical-devices-under-the-medical-device-directive"><i class="fa fa-check"></i><b>2.1.1</b> Software &amp; medical devices under the Medical Device Directive</a></li>
<li class="chapter" data-level="2.1.2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#software-medical-devices-under-the-medical-device-regulation"><i class="fa fa-check"></i><b>2.1.2</b> Software &amp; medical devices under the Medical Device Regulation</a></li>
</ul></li>
<li class="chapter" data-level="2.2" data-path="software-artificial-intelligence-and-medical-devices.html"><a href="software-artificial-intelligence-and-medical-devices.html#intended-medical-purpose-of-software"><i class="fa fa-check"></i><b>2.2</b> Intended medical purpose of software</a></li>
</ul></li>
<li class="chapter" data-level="3" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html"><i class="fa fa-check"></i><b>3</b> Classification of medical device software</a><ul>
<li class="chapter" data-level="3.1" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#classification-based-on-risk"><i class="fa fa-check"></i><b>3.1</b> Classification based on risk</a></li>
<li class="chapter" data-level="3.2" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#hardware-vs-software-based-classification"><i class="fa fa-check"></i><b>3.2</b> Hardware vs software based classification</a><ul>
<li class="chapter" data-level="3.2.1" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#medical-device-directive"><i class="fa fa-check"></i><b>3.2.1</b> Medical device directive</a></li>
<li class="chapter" data-level="3.2.2" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#medical-device-regulation"><i class="fa fa-check"></i><b>3.2.2</b> Medical device regulation</a></li>
</ul></li>
<li class="chapter" data-level="3.3" data-path="sec-Classification-of-medical.html"><a href="sec-Classification-of-medical.html#classifying-software"><i class="fa fa-check"></i><b>3.3</b> Classifying software</a></li>
</ul></li>
<li class="chapter" data-level="4" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html"><i class="fa fa-check"></i><b>4</b> Requirements for the different classes of software</a><ul>
<li class="chapter" data-level="4.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#requirements-per-class"><i class="fa fa-check"></i><b>4.1</b> Requirements per class</a><ul>
<li class="chapter" data-level="4.1.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-i"><i class="fa fa-check"></i><b>4.1.1</b> Class I</a></li>
<li class="chapter" data-level="4.1.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-iia"><i class="fa fa-check"></i><b>4.1.2</b> Class IIa</a></li>
<li class="chapter" data-level="4.1.3" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#class-iib-iii"><i class="fa fa-check"></i><b>4.1.3</b> Class IIb-III</a></li>
</ul></li>
<li class="chapter" data-level="4.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#subsec:GSPR"><i class="fa fa-check"></i><b>4.2</b> General safety and performance requirements (GSPR)</a><ul>
<li class="chapter" data-level="4.2.1" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#safety-and-performance-of-software"><i class="fa fa-check"></i><b>4.2.1</b> Safety and performance of software</a></li>
<li class="chapter" data-level="4.2.2" data-path="requirements-for-the-different-classes-of-software.html"><a href="requirements-for-the-different-classes-of-software.html#quality-management-for-software"><i class="fa fa-check"></i><b>4.2.2</b> Quality management for software</a></li>
</ul></li>
</ul></li>
<li class="chapter" data-level="5" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html"><i class="fa fa-check"></i><b>5</b> Certificates in the Medical Device Regulation</a><ul>
<li class="chapter" data-level="5.1" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#declaration-of-conformity"><i class="fa fa-check"></i><b>5.1</b> Declaration of conformity</a></li>
<li class="chapter" data-level="5.2" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-technical-documentation-assessment-certificate-td-certificate"><i class="fa fa-check"></i><b>5.2</b> EU technical documentation assessment certificate (TD-certificate)</a></li>
<li class="chapter" data-level="5.3" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-quality-management-system-certificate-qms-certificate"><i class="fa fa-check"></i><b>5.3</b> EU quality management system certificate (QMS-certificate)</a></li>
<li class="chapter" data-level="5.4" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#subsec:Type-examination"><i class="fa fa-check"></i><b>5.4</b> EU Type-examination certificate (TE-certificate)</a></li>
<li class="chapter" data-level="5.5" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#eu-quality-assurance-certificate-qa-certificate"><i class="fa fa-check"></i><b>5.5</b> EU quality assurance certificate (QA-certificate)</a></li>
<li class="chapter" data-level="5.6" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#product-verification-certificate-pv-certificate"><i class="fa fa-check"></i><b>5.6</b> Product verification certificate (PV-certificate)</a></li>
<li class="chapter" data-level="5.7" data-path="sec-Certificates-in-the.html"><a href="sec-Certificates-in-the.html#certificate-of-free-sale"><i class="fa fa-check"></i><b>5.7</b> Certificate of free sale</a></li>
</ul></li>
<li class="chapter" data-level="6" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html"><i class="fa fa-check"></i><b>6</b> Equivalence procedure and Common Specification for software</a><ul>
<li class="chapter" data-level="6.1" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html#software-modification-and-the-equivalency-procedure"><i class="fa fa-check"></i><b>6.1</b> Software modification and the equivalency procedure</a></li>
<li class="chapter" data-level="6.2" data-path="equivalence-procedure-and-common-specification-for-software.html"><a href="equivalence-procedure-and-common-specification-for-software.html#a-common-specification-or-future-amendments-for-ai"><i class="fa fa-check"></i><b>6.2</b> A Common Specification or future amendments for AI?</a></li>
</ul></li>
<li class="chapter" data-level="7" data-path="conclusion.html"><a href="conclusion.html"><i class="fa fa-check"></i><b>7</b> Conclusion</a></li>
<li class="chapter" data-level="" data-path="references.html"><a href="references.html"><i class="fa fa-check"></i>References</a></li>
</ul>

      </nav>
    </div>

    <div class="book-body">
      <div class="body-inner">
        <div class="book-header" role="navigation">
          <h1>
            <i class="fa fa-circle-o-notch fa-spin"></i><a href="./">The regulation of medical devices involving software in the EU</a>
          </h1>
        </div>

        <div class="page-wrapper" tabindex="-1" role="main">
          <div class="page-inner">

            <section class="normal" id="section-">
<div id="sec:Classification-of-medical" class="section level1">
<h1><span class="header-section-number">3</span> Classification of medical device software</h1>
<p>In the case that software has a medical purpose and is within the scope of the Directive or Regulation, the next question is how medical device software should be classified. Classification is based on the principle of risk where with a classification into different classes that impose increasingly stringent requirements, among others, on the evidence needed for market approval. The commonalities and differences between the Regulation and the Directive are highlighted to assess whether the former has clarified the regulation of software and medical devices.</p>
<div id="classification-based-on-risk" class="section level2">
<h2><span class="header-section-number">3.1</span> Classification based on risk</h2>
<p>Both the Directive and Regulation contain procedures and regulatory requirements that need to ensure that there is sufficient evidence showing that the device is in conformity with regulatory requirements. Whether a device is within the scope of the Directive, or under the scope of the Regulation when the latter comes into effect, the objective remains the same in ensuring that patients have timely access to safe and performant medical devices.<a href="#fn40" class="footnote-ref" id="fnref40"><sup>40</sup></a> This is equally so for medical devices that involve software, both when considering software as medical device (SaMD),<a href="#fn41" class="footnote-ref" id="fnref41"><sup>41</sup></a> and software that is embedded a hardware medical device (SiMD).</p>
<p>Both the Directive and Regulation have 4 classes in which medical devices can be classified: class I, IIa, IIb and III.<a href="#fn42" class="footnote-ref" id="fnref42"><sup>42</sup></a> The classification in these classes is done while: ‘<em>taking into account the intended purpose of the devices and their inherent risks</em>’.<a href="#fn43" class="footnote-ref" id="fnref43"><sup>43</sup></a> In general, risk is based on the probability of occurrence of harm and the consequences of that harm.<a href="#fn44" class="footnote-ref" id="fnref44"><sup>44</sup></a> This means that devices are classified higher in accordance with the level of the risk related to its intended purpose. Class I devices are low risk devices, where the manufacturer can declare the conformity with the requirements of the Regulation under its own responsibility and, in general, no notified body is involved.<a href="#fn45" class="footnote-ref" id="fnref45"><sup>45</sup></a> Recent jurisprudence by the ECJ confirms that the risk related to intended medical purpose is the guiding principle for classification.<a href="#fn46" class="footnote-ref" id="fnref46"><sup>46</sup></a></p>
<p>Class IIa-III devices require a certificate of conformity issued by a notified body for which the requirements depend on the class and specifics of a device. The requirements per class are further discussed after rules for classifying software are analysed.</p>
<p>A general rule is that when there are multiple devices or modules that together form a device are considered, then the <em>’strictest rules resulting in the higher classification shall apply</em>’.<a href="#fn47" class="footnote-ref" id="fnref47"><sup>47</sup></a></p>
</div>
<div id="hardware-vs-software-based-classification" class="section level2">
<h2><span class="header-section-number">3.2</span> Hardware vs software based classification</h2>
<p>In this section we answer the question how software is classified under the Directive and under the Regulation, whether we should distinguish between SiMD and SaMD and if there is any indication that ‘AI’ is classified any different compared to ‘traditional’ software. This is done by comparing the Directive to the Regulation, which is where we identify a difference in approach. Where the Directive takes what we call a ‘hardware-based’ approach, the Regulation takes a ‘software-based’ approach.</p>
<div id="medical-device-directive" class="section level3">
<h3><span class="header-section-number">3.2.1</span> Medical device directive</h3>
<p>As a general rule of classification the Directive states that: ‘<em>application of the classification rules shall be governed by the intended purpose of the devices</em>’,<span class="citation"><a href="#fn48" class="footnote-ref" id="fnref48"><sup>48</sup></a></span> which is the case irrespective of whether it concerns a device consisting of software, hardware or both. Embedded software is classified in accordance with the hardware medical devices it is embedded in.<a href="#fn49" class="footnote-ref" id="fnref49"><sup>49</sup></a> However, for classifying stand alone software under the Directive it is important to note that software is an ‘active device’. We will first discuss how an active device is defined, after which we will go into the criteria in the Directive that determines the applicability and the classification of software.</p>
<div id="active-device-classification" class="section level4">
<h4><span class="header-section-number">3.2.1.1</span> Active device classification</h4>
<p>Stand alone software ‘<em>is considered to be an active medical device</em>’,<span class="citation"><a href="#fn50" class="footnote-ref" id="fnref50"><sup>50</sup></a></span> which entails some additional classification rules, but also means that stand alone software can be classified on its own, without a hardware medical device necessary. Section 3 contains additional rules for active devices. When an active device administers of exchanges energy it is classified as Class IIa or Class IIb depending on the nature, density and site of application of the energy. When an active device controls or monitors the performance of an active therapeutic device of Class IIb, it has the same classification.<a href="#fn51" class="footnote-ref" id="fnref51"><sup>51</sup></a> It classifies devices which are intended for diagnostic purposes based on whether they administer, supply or exchange energy, image radiopharmaceuticals <em>in vivo</em>, administer or remove medicines, emit ionising radiation or allow direct diagnosis or monitoring of vital physiological processes.<a href="#fn52" class="footnote-ref" id="fnref52"><sup>52</sup></a> For stand alone software only the last one is relevant given that the others all require some hardware medical device component on which the classification would be based.</p>
</div>
<div id="drive-a-device-or-influence-its-use" class="section level4">
<h4><span class="header-section-number">3.2.1.2</span> Drive a device or influence its use</h4>
<p>In addition, it is clear from the Directive that ‘<em>Software, which drives a device or influences the use of a device, falls automatically in the same class</em>’.<a href="#fn53" class="footnote-ref" id="fnref53"><sup>53</sup></a> For SiMD this makes clear how it should be classified, as any embedded software ‘<em>drives a device</em>’. However, it is not immediately evident what this implies for SaMDs, or more standalone software, which communicates with a device. The crux herein is what is meant by ‘<em>influences the use of a device</em>’.</p>
<p>The above indicates that when software ‘<em>influences the use of a device</em>’ that it is part of that device could increase the scope of software considered as a medical device if it would be said that software that influences medical decision making and in doing so potentially influencing the physician’s decision to use a medical device, would lead to a conflict for software for general purposes used in a healthcare setting, that are explicitly excluded from the scope but evidently do influence medical decision making.<a href="#fn54" class="footnote-ref" id="fnref54"><sup>54</sup></a></p>
</div>
<div id="hardware-based-approach" class="section level4">
<h4><span class="header-section-number">3.2.1.3</span> Hardware-based approach</h4>
<p>The Directive classifies embedded software, or SiMD, based on the physical medical device. Therefore, the intended medical purpose of the medical device is the relevant factor in classifying these devices and the embedded software. Standalone software is classified as a class I device given that none of the rules lead to a different class when the device has no hardware component.<a href="#fn55" class="footnote-ref" id="fnref55"><sup>55</sup></a> Given the time frame in which the Directive came into existence, the classification of standalone software in a low class may not come as a big surprise, given that software was less prevalent in a medical context than it is today.</p>
</div>
</div>
<div id="medical-device-regulation" class="section level3">
<h3><span class="header-section-number">3.2.2</span> Medical device regulation</h3>
<p>The new medical device Regulation specifically mentions software in its preamble where it clarifies that software confirms to the definition of a medical device that it qualifies as a medical device in its own right. This is a clarification compared to the original Directive, but not a change from the Directive after its 2007 amendment. In this section we assess whether the classification of software, more specifically standalone software, has changed and what the consequences are thereof.</p>
<div id="classification" class="section level4">
<h4><span class="header-section-number">3.2.2.1</span> Classification</h4>
<p>The regulation states that ‘<em>the qualification of software, either as a device or an accessory, is independent of the software’s location or the type of interconnection between the software and a device</em>’.<a href="#fn56" class="footnote-ref" id="fnref56"><sup>56</sup></a> The Regulation, just like the Directive, considers software to be an active device,<span class="citation"><a href="#fn57" class="footnote-ref" id="fnref57"><sup>57</sup></a></span> and states that ‘<em>software, which drives a device or influences the use of a device, shall fall within the same class as the device</em>’.<a href="#fn58" class="footnote-ref" id="fnref58"><sup>58</sup></a> The Regulation states that <em>’if the software is independent of any other device, it shall be classified in its own right</em>’.<a href="#fn59" class="footnote-ref" id="fnref59"><sup>59</sup></a></p>
<p>The rules for the classification of active devices, which includes software, has many similarities when comparing the Regulation to the Directive. The rule for the classification of active devices controlling other (non-active) devices is similar,<span class="citation"><a href="#fn60" class="footnote-ref" id="fnref60"><sup>60</sup></a></span> as is the rule concerning active devices (including software) that supply energy, do <em>in vivo</em> imaging of radiopharmaceuticals or exchange of energy, emitting ionising radiation, administer/remove medicines.<a href="#fn61" class="footnote-ref" id="fnref61"><sup>61</sup></a> Another rule concerns active devices that administer or remove medicinal products or similar substances from the body. Although this rule is not very relevant for stand alone software because it cannot perform such physical acts without a hardware component. That would have to be part of that medical devices, as implied by the guidance on rule 12 by the MDCG.<a href="#fn62" class="footnote-ref" id="fnref62"><sup>62</sup></a> However, there is one new rule in the Regulation that changes the classification of software considerably compared to the Directive.</p>
</div>
<div id="software-based-approach-to-classification" class="section level4">
<h4><span class="header-section-number">3.2.2.2</span> Software-based approach to classification</h4>
<p>The Regulation has introduced a new rule 11 that contains an important clarification related to ‘<em>software intended to provide information which is used to take decisions with diagnosis or therapeutic purposes</em>’. This software is classified in class IIa or even higher depending on the seriousness of the impact that the decisions that the devices provide information on.<a href="#fn63" class="footnote-ref" id="fnref63"><sup>63</sup></a> To clarify the exact meaning of ‘<em>to provide information which is used to take decisions with diagnosis or therapeutic purposes</em>’ is, we look at the guidance documents that are available.</p>
<p>According to the Regulation, the European Commission can decide, through implementing acts and after consulting the MDCG, on the application of the classification rules in Annex VIII.<a href="#fn64" class="footnote-ref" id="fnref64"><sup>64</sup></a> Currently, the Commission has created one implementing act on single use devices. However, the MDCG expert group on new technologies has released a guidance document relevant to the classification rules of software. It should be noted that this guidance is not legally binding.</p>
</div>
<div id="the-mdcg-on-medical-device-software-mdsw" class="section level4">
<h4><span class="header-section-number">3.2.2.3</span> The MDCG on medical device software (MDSW)</h4>
<p>The MDCG has the following to say on the software classification rule 11 in the Regulation: ‘<em>The wording “intended to provide information which is used to take decisions with diagnosis or therapeutic purposes” describes, in very general terms, the “mode of action” which is characteristic of all MDSW. Therefore, this sub-rule is generally applicable to all MDSW (excluding those MDSW that have no medical purpose)</em>’.<a href="#fn65" class="footnote-ref" id="fnref65"><sup>65</sup></a> The MDCG use the abbreviation ‘MDSW’ for medical device software, which it defines as follows: ’<em>Medical device software is software that is intended to be used, alone or in combination, for a purpose as specified in the definition of a “medical device” in the medical devices regulation or in vitro diagnostic medical devices regulation’</em>.<a href="#fn66" class="footnote-ref" id="fnref66"><sup>66</sup></a></p>
<p>While there are products without a medical purpose that are within the scope of the Regulation,<span class="citation"><a href="#fn67" class="footnote-ref" id="fnref67"><sup>67</sup></a></span> meaning that the first sub-rule of rule 11 is not applicable for software used in those devices, the definition of MDSW by the MDCG specifically refers to the definition of a ‘medical device’, not more generally to products that are within the scope of these Regulations. Because the different purposes specified in the definition of a medical device are all medical purposes, MDSW has a medical purpose by definition.<a href="#fn68" class="footnote-ref" id="fnref68"><sup>68</sup></a></p>
<p>As the MDCG has defined MDSW as including both stand alone software and embedded software, what the MDCG is essentially saying is that this part of rule 11 is applicable to all medical devices that have any software. This means that all software is class IIa by default and class IIb or class III if the requirements for one of the two exceptions are met. Evidently this is a very peculiar choice by the MDCG, because the consequence is that software is no longer only classified based on the intended medical purpose and the corresponding risk but based on the choice of implementing the device in hardware or in software. An additional fact that shows the peculiarity of the MDCG’s interpretation is that it makes the third sub-rule of rule 11 redundant given that there is no other software to consider when every software is covered by the first sub-rule.</p>
</div>
<div id="an-example-of-the-software-based-approach" class="section level4">
<h4><span class="header-section-number">3.2.2.4</span> An example of the software-based approach</h4>
<p>Lets illustrate this by an example. The classification of a relatively simple medical device such a thermometer would differ depending on the implementation. An old mercury thermometer would be a class I device, should the manufacturer use an implementation using electrical components without a computation module such as a microcontroller than it would still be a class I device, but the moment that the sensor is read by such a module and software is used, such a device would be a class IIa device. As there is no reason to assume a higher risk for a software implementation in this case, this shows that the interpretation of the MDCG diverts from the principle that classification is based on the intended medical purpose and associated risk. As such, this interpretation of rule 11 is only really fitting for higher class and thus higher risk software, which currently is the exception.</p>
</div>
</div>
</div>
<div id="classifying-software" class="section level2">
<h2><span class="header-section-number">3.3</span> Classifying software</h2>
<p>In summary, the classification is risk based, where risk consist of the probability of harm occurring and the consequences of the harm done should it occur.</p>
<p>Whereas the Directive takes a ‘<em>hardware-based approach</em>’, meaning that it is the hardware medical device that leads to a certain classification. The crux is the line of ‘<em>Software, which drives a device or influences the use of a device, falls automatically in the same class’</em>. In the Directive, a ’true’ SaMD, meaning truly standalone software without any connection to a hardware medical device, is classified in class I. The Directive only leaves room for higher classification of software in case there is a hardware medical device that requires this higher class.</p>
<p>The Regulation, in part due to its guidance document, takes a ‘<em>software-based approach</em>’. The relevant classification rule is to classify ‘<em>software intended to provide information which is used to take decisions with diagnosis or therapeutic purposes</em>’ through a newly introduced rule 11. This essentially does away with classification of software in relation to the hardware it is embedded in or connected to.<a href="#fn69" class="footnote-ref" id="fnref69"><sup>69</sup></a> The result is that utilising any form of software under the Regulation, using the guidance by the MDCG, results in a higher classed device regardless of risk.</p>
<p>In conclusion, neither the Directive nor Regulation is fully following its risk-based classification paradigm. In both, the implementation method can dictate classification regardless of the implications it has for the risks related to the device. So far there is no indication of a reason why there is this deviation from that principle in the classification of software specifically. After it is established that software is within the scope of the Directive/Regulation and acknowledging that stand alone software constitutes a medical device, it seems unnecessary to base the classification on whether the implementation is done through software. However there may be implications resulting from the requirements that could explain this approach for software.</p>

</div>
</div>
<div class="footnotes">
<hr />
<ol start="40">
<li id="fn40"><p>Preamble 2 <span class="citation">‘REGULATION (EU) 2017/745 OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL of 5 April 2017 on Medical Devices, Amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009 and Repealing Council Directives 90/385/EEC and 93/42/EEC’ (n 28)</span><a href="sec-Classification-of-medical.html#fnref40" class="footnote-back">↩︎</a></p></li>
<li id="fn41"><p>The International Medical Device Regulators Forum has defined SaMD as: ‘<em>software intended to be used for one or more medical purposes that perform these purposes without being part of a hardware medical device</em>’ in <a href="http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-170921-samd-n41-clinical-evaluation_1.pdf" class="uri">http://www.imdrf.org/docs/imdrf/final/technical/imdrf-tech-170921-samd-n41-clinical-evaluation_1.pdf</a>.<a href="sec-Classification-of-medical.html#fnref41" class="footnote-back">↩︎</a></p></li>
<li id="fn42"><p>There are sub-classes within these categories (implantable, including medicinal product), but these are not that relevant for software.<a href="sec-Classification-of-medical.html#fnref42" class="footnote-back">↩︎</a></p></li>
<li id="fn43"><p>Art 51(1) <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref43" class="footnote-back">↩︎</a></p></li>
<li id="fn44"><p>See for example the ISO 14971 standard for more details on QMS for medical devices.<a href="sec-Classification-of-medical.html#fnref44" class="footnote-back">↩︎</a></p></li>
<li id="fn45"><p>There is an exception for sterile class I products for which the involvement of a notified body is required.<a href="sec-Classification-of-medical.html#fnref45" class="footnote-back">↩︎</a></p></li>
<li id="fn46"><p><span class="citation">Minssen, Mimler and Mak, (n 7)</span><a href="sec-Classification-of-medical.html#fnref46" class="footnote-back">↩︎</a></p></li>
<li id="fn47"><p>Annex IX, II, 2.3 <span class="citation">EC, (n 23)</span><a href="sec-Classification-of-medical.html#fnref47" class="footnote-back">↩︎</a></p></li>
<li id="fn48"><p>Annex IX, II, 2.1 ibid.<a href="sec-Classification-of-medical.html#fnref48" class="footnote-back">↩︎</a></p></li>
<li id="fn49"><p>Annex IX, II, 2.3 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref49" class="footnote-back">↩︎</a></p></li>
<li id="fn50"><p>Annex IX, II, 1.4 ibid.<a href="sec-Classification-of-medical.html#fnref50" class="footnote-back">↩︎</a></p></li>
<li id="fn51"><p>Annex IX, III, 3.1 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref51" class="footnote-back">↩︎</a></p></li>
<li id="fn52"><p>Annex IX, III, 3.2 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref52" class="footnote-back">↩︎</a></p></li>
<li id="fn53"><p>Annex IX, 2.3 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref53" class="footnote-back">↩︎</a></p></li>
<li id="fn54"><p>Preamble 19 <span class="citation">‘REGULATION (EU) 2017/745 OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL of 5 April 2017 on Medical Devices, Amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009 and Repealing Council Directives 90/385/EEC and 93/42/EEC’ (n 28)</span><a href="sec-Classification-of-medical.html#fnref54" class="footnote-back">↩︎</a></p></li>
<li id="fn55"><p>Annex IX, 3.3, rule 12 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref55" class="footnote-back">↩︎</a></p></li>
<li id="fn56"><p>Preamble 19 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref56" class="footnote-back">↩︎</a></p></li>
<li id="fn57"><p>Art 2(4) ibid.<a href="sec-Classification-of-medical.html#fnref57" class="footnote-back">↩︎</a></p></li>
<li id="fn58"><p>Annex VIII, II, 3.3 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref58" class="footnote-back">↩︎</a></p></li>
<li id="fn59"><p>Annex VIII, II, 3.3 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref59" class="footnote-back">↩︎</a></p></li>
<li id="fn60"><p>Annex VIII, rule 9 ibid.<a href="sec-Classification-of-medical.html#fnref60" class="footnote-back">↩︎</a></p></li>
<li id="fn61"><p>Annex VIII, rule 10 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref61" class="footnote-back">↩︎</a></p></li>
<li id="fn62"><p>MDCG rule 12 page 14.<a href="sec-Classification-of-medical.html#fnref62" class="footnote-back">↩︎</a></p></li>
<li id="fn63"><p>These devices are ‘<em>classified as class IIa, except if such decisions have an impact that may cause: death or an irreversible deterioration of a person’s state of health, in which case it is in class III; or a serious deterioration of a person’s state of health or a surgical intervention, in which case it is classified as class IIb</em>’., Annex VIII, rule 11 <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref63" class="footnote-back">↩︎</a></p></li>
<li id="fn64"><p>Art 51(2) <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref64" class="footnote-back">↩︎</a></p></li>
<li id="fn65"><p><span class="citation">MDCG, ‘Guidance on Clinical Evaluation (MDR) / Performance Evaluation (IVDR) of Medical Device Software’ (n <span class="first-reference-note-number" refid="mdcgGuidanceClinicalEvaluation2020">0</span>)</span> 13<a href="sec-Classification-of-medical.html#fnref65" class="footnote-back">↩︎</a></p></li>
<li id="fn66"><p><span class="citation">ibid</span> 6<a href="sec-Classification-of-medical.html#fnref66" class="footnote-back">↩︎</a></p></li>
<li id="fn67"><p>Art 1(2) jo. Annex XVI ‘REGULATION (EU) 2017/745 OF THE EUROPEAN PARLIAMENT AND OF THE COUNCIL of 5 April 2017 on Medical Devices, Amending Directive 2001/83/EC, Regulation (EC) No 178/2002 and Regulation (EC) No 1223/2009 and Repealing Council Directives 90/385/EEC and 93/42/EEC’ (n 28).<a href="sec-Classification-of-medical.html#fnref67" class="footnote-back">↩︎</a></p></li>
<li id="fn68"><p>Art 2(1) <span class="citation">ibid</span><a href="sec-Classification-of-medical.html#fnref68" class="footnote-back">↩︎</a></p></li>
<li id="fn69"><p>There does not seem to be a realistic product where the software would have a IIa classification while the hardware component makes it a class IIb or III device.<a href="sec-Classification-of-medical.html#fnref69" class="footnote-back">↩︎</a></p></li>
</ol>
</div>
            </section>

          </div>
        </div>
      </div>
<a href="software-artificial-intelligence-and-medical-devices.html" class="navigation navigation-prev " aria-label="Previous page"><i class="fa fa-angle-left"></i></a>
<a href="requirements-for-the-different-classes-of-software.html" class="navigation navigation-next " aria-label="Next page"><i class="fa fa-angle-right"></i></a>
    </div>
  </div>
<script src="assets/gitbook-2.6.7/js/app.min.js"></script>
<script src="assets/gitbook-2.6.7/js/lunr.js"></script>
<script src="assets/gitbook-2.6.7/js/clipboard.min.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-search.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-sharing.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-fontsettings.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-bookdown.js"></script>
<script src="assets/gitbook-2.6.7/js/jquery.highlight.js"></script>
<script src="assets/gitbook-2.6.7/js/plugin-clipboard.js"></script>
<script>
gitbook.require(["gitbook"], function(gitbook) {
gitbook.start({
"sharing": {
"github": false,
"facebook": true,
"twitter": true,
"linkedin": false,
"weibo": false,
"instapaper": false,
"vk": false,
"whatsapp": false,
"all": ["facebook", "twitter", "linkedin", "weibo", "instapaper"]
},
"fontsettings": {
"theme": "white",
"family": "sans",
"size": 2
},
"edit": {
"link": null,
"text": null
},
"history": {
"link": null,
"text": null
},
"view": {
"link": null,
"text": null
},
"download": ["samd-article.pdf", "samd-article.epub"],
"toc": {
"collapse": "subsection"
},
"toolbar": {
"position": "static"
}
});
});
</script>

<!-- dynamically load mathjax for compatibility with self-contained -->
<script>
  (function () {
    var script = document.createElement("script");
    script.type = "text/javascript";
    var src = "true";
    if (src === "" || src === "true") src = "https://mathjax.rstudio.com/latest/MathJax.js?config=TeX-MML-AM_CHTML";
    if (location.protocol !== "file:")
      if (/^https?:/.test(src))
        src = src.replace(/^https?:/, '');
    script.src = src;
    document.getElementsByTagName("head")[0].appendChild(script);
  })();
</script>
</body>

</html>
